[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 40a             	0           	3.35        	                	;
 39a             	0           	0           	                	;
 38a             	0           	0           	                	;
 34a             	0           	0           	                	;
 35a             	0           	0           	                	;
 36a             	0           	0           	                	;
 37a             	0           	4           	                	;
 41a             	0           	0           	                	;
 42a             	0           	0           	                	;
 43a             	0           	0           	                	;
 44a             	0           	0           	                	;
 45a             	0           	0.84        	                	;
 10a             	0           	0           	                	;
 12a             	0           	0           	                	;
 13a             	0           	3.43        	                	;
 14a             	0           	0           	                	;
 15a             	0           	0           	                	;
 31a             	0           	0           	                	;
 32a             	0           	0           	                	;
 200             	0           	0           	                	;
 33a             	0           	0           	                	;
 16a             	0           	5.44        	                	;
 17              	0           	0.85        	                	;
 18a             	0           	0.38        	                	;
 19a             	0           	6.08        	                	;
 20a             	0           	14          	                	;
 21a             	0           	0.37        	                	;
 22a             	0           	0.69        	                	;
 23a             	0           	0           	                	;
 24a             	0           	0           	                	;
 123             	0           	1.06        	                	;
 122             	0           	0           	                	;
 121             	0           	0           	                	;
 120             	0           	2.81        	                	;
 118             	0           	0           	                	;
 119             	0           	0           	                	;
 117             	0           	0.97        	                	;
 116             	0           	0.74        	                	;
 115             	0           	1.14        	                	;
 114             	0           	0.42        	                	;
 113             	0           	0.75        	                	;
 125             	0           	0.02        	                	;
 112             	0           	0           	                	;
 110             	0           	0           	                	;
 97              	0           	0.45        	                	;
 96              	0           	0           	                	;
 76              	0           	0           	                	;
 77              	0           	0           	                	;
 78              	0           	5.54        	                	;
 79              	0           	1.27        	                	;
 95a             	0           	0           	                	;
 94              	0           	0           	                	;
 93              	0           	0           	                	;
 91              	0           	0           	                	;
 92              	0           	5.54        	                	;
 75              	0           	5.54        	                	;
 74              	0           	0           	                	;
 90              	0           	0           	                	;
 82a             	0           	0           	                	;
 83a             	0           	5.54        	                	;
 84a             	0           	0           	                	;
 85a             	0           	0           	                	;
 86a             	0           	0.15        	                	;
 87a             	0           	0           	                	;
 73              	0           	0           	                	;
 88a             	0           	0.66        	                	;
 89a             	0           	3.39        	                	;
 81              	0           	0           	                	;
 80              	0           	3.63        	                	;
 70              	0           	0           	                	;
 71              	0           	0           	                	;
 72              	0           	0           	                	;
 58a             	0           	0.83        	                	;
 59a             	0           	0.51        	                	;
 55a             	0           	0           	                	;
 54a             	0           	7.63        	                	;
 53a             	0           	3.39        	                	;
 52a             	0           	0.7         	                	;
 60a             	0           	0.77        	                	;
 61a             	0           	0           	                	;
 62a             	0           	5.54        	                	;
 106             	0           	3.91        	                	;
 105             	0           	0           	                	;
 102             	0           	0           	                	;
 101             	0           	0           	                	;
 100             	0           	0           	                	;
 103             	0           	1.98        	                	;
 104             	0           	0           	                	;
 2               	0           	0           	                	;
 3               	0           	11.65       	                	;
 132             	0           	0           	                	;
 130             	0           	8.82        	                	;
 131             	0           	3.21        	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 1               	25          	                	;
 4               	25          	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 123             	123             	122             	47          	100         	140         	0           	Open  	;
 122             	122             	121             	50          	100         	140         	0           	Open  	;
 121             	121             	120             	26          	100         	140         	0           	Open  	;
 120             	120             	118             	84          	100         	140         	0           	Open  	;
 119             	118             	119             	40          	250         	140         	0           	Open  	;
 118             	118             	117             	214         	250         	150         	0           	Open  	;
 117             	117             	116             	72          	250         	140         	0           	Open  	;
 116             	116             	115             	75          	250         	140         	0           	Open  	;
 115             	115             	114             	71          	250         	140         	0           	Open  	;
 114             	114             	113             	114         	250         	140         	0           	Open  	;
 125             	113             	125             	247         	250         	140         	0           	Open  	;
 113             	125             	112             	665         	250         	140         	0           	Open  	;
 112a            	112             	110             	311         	300         	120         	0           	Open  	;
 106             	110             	106             	351         	250         	140         	0           	Open  	;
 107             	106             	105             	150         	250         	140         	0           	Open  	;
 99a             	110             	97              	117         	100         	120         	0           	Open  	;
 98              	110             	96              	209         	300         	120         	0           	Open  	;
 97a             	96              	95a             	133         	300         	120         	0           	Open  	;
 80a             	96              	76              	190         	200         	120         	0           	Open  	;
 77              	76              	77              	98          	200         	150         	0           	Open  	;
 78              	77              	78              	81          	200         	120         	0           	Open  	;
 79              	78              	79              	33          	200         	120         	0           	Open  	;
 96a             	95a             	94              	61          	300         	120         	0           	Open  	;
 95a             	94              	93              	106         	300         	120         	0           	Open  	;
 94              	93              	91              	63          	300         	120         	0           	Open  	;
 93              	91              	92              	124         	300         	120         	0           	Open  	;
 76              	77              	75              	239         	200         	120         	0           	Open  	;
 75              	75              	74              	37          	200         	120         	0           	Open  	;
 92              	91              	90              	274         	300         	120         	0           	Open  	;
 101             	90              	100             	121         	300         	140         	0           	Open  	;
 102             	100             	101             	171         	300         	140         	0           	Open  	;
 103             	101             	102             	201         	300         	140         	0           	Open  	;
 108             	105             	102             	584         	250         	140         	0           	Open  	;
 104             	102             	103             	644         	300         	140         	0           	Open  	;
 105             	103             	104             	305         	300         	140         	0           	Open  	;
 4a              	104             	2               	187         	300         	120         	0           	Open  	;
 2a              	2               	3               	245         	400         	120         	0           	Open  	;
 132             	3               	132             	45          	150         	120         	0           	Open  	;
 130             	132             	130             	150         	150         	120         	0           	Open  	;
 131             	132             	131             	94          	150         	120         	0           	Open  	;
 74              	74              	73              	275         	200         	120         	0           	Open  	;
 73a             	73              	72              	175         	200         	120         	0           	Open  	;
 72a             	72              	71              	188         	200         	120         	0           	Open  	;
 71              	71              	70              	44          	200         	120         	0           	Open  	;
 60              	71              	58a             	10          	100         	120         	0           	Open  	;
 59a             	58a             	59a             	87          	100         	120         	0           	Open  	;
 89a             	73              	87a             	34          	200         	120         	0           	Open  	;
 90a             	87a             	88a             	47          	150         	120         	0           	Open  	;
 88a             	88a             	89a             	55          	150         	120         	0           	Open  	;
 87a             	87a             	85a             	25          	200         	120         	0           	Open  	;
 86a             	85a             	86a             	88          	100         	120         	0           	Open  	;
 85a             	85a             	84a             	66          	200         	120         	0           	Open  	;
 84a             	84a             	83a             	88          	200         	120         	0           	Open  	;
 83              	83a             	90              	74          	200         	120         	0           	Open  	;
 82a             	82a             	81              	159         	300         	120         	0           	Open  	;
 81              	81              	80              	113         	300         	120         	0           	Open  	;
 63a             	80              	70              	39          	300         	120         	0           	Open  	;
 62a             	70              	55a             	56          	300         	120         	0           	Open  	;
 54a             	55a             	54a             	124         	300         	120         	0           	Open  	;
 53a             	54a             	53a             	154         	300         	120         	0           	Open  	;
 52a             	53a             	52a             	63          	300         	120         	0           	Open  	;
 3a              	3               	10a             	216         	400         	120         	0           	Open  	;
 51a             	52a             	10a             	233         	300         	120         	0           	Open  	;
 46a             	10a             	45a             	126         	200         	140         	0           	Open  	;
 45a             	45a             	44a             	130         	200         	140         	0           	Open  	;
 44a             	44a             	43a             	34          	200         	140         	0           	Open  	;
 43a             	43a             	42a             	125         	200         	140         	0           	Open  	;
 42a             	42a             	41a             	83          	200         	140         	0           	Open  	;
 41a             	41a             	39a             	261         	200         	140         	0           	Open  	;
 40a             	40a             	39a             	47          	200         	140         	0           	Open  	;
 39              	39a             	38a             	25          	200         	140         	0           	Open  	;
 38a             	38a             	34a             	103         	200         	140         	0           	Open  	;
 35a             	34a             	35a             	39          	200         	140         	0           	Open  	;
 36a             	35a             	36a             	68          	200         	140         	0           	Open  	;
 37a             	36a             	37a             	18          	200         	140         	0           	Open  	;
 34a             	34a             	33a             	241         	200         	140         	0           	Open  	;
 200             	33a             	200             	58          	200         	140         	0           	Open  	;
 33a             	200             	32a             	37          	200         	140         	0           	Open  	;
 32a             	32a             	31a             	95          	200         	140         	0           	Open  	;
 31a             	31a             	15a             	38          	200         	140         	0           	Open  	;
 15a             	15a             	16a             	145         	250         	140         	0           	Open  	;
 16a             	16a             	17              	143         	250         	140         	0           	Open  	;
 17a             	17              	18a             	143         	250         	140         	0           	Open  	;
 18a             	18a             	19a             	68          	250         	140         	0           	Open  	;
 19a             	19a             	20a             	239         	250         	140         	0           	Open  	;
 20a             	20a             	21a             	160         	250         	140         	0           	Open  	;
 21a             	21a             	22a             	57          	250         	140         	0           	Open  	;
 22a             	22a             	23a             	37          	250         	140         	0           	Open  	;
 23a             	23a             	24a             	143         	200         	100         	0           	Open  	;
 24a             	24a             	200             	825         	200         	140         	0           	Open  	;
 11a             	10a             	12a             	112         	300         	140         	0           	Open  	;
 12a             	12a             	13a             	156         	300         	140         	0           	Open  	;
 13a             	13a             	14a             	69          	300         	140         	0           	Open  	;
 14a             	14a             	15a             	80          	300         	140         	0           	Open  	;
 56a             	55a             	60a             	75          	150         	120         	0           	Open  	;
 57a             	60a             	61a             	59          	150         	120         	0           	Open  	;
 58a             	61a             	62a             	50          	150         	120         	0           	Open  	;
 1               	1               	2               	78          	450         	120         	0           	Open  	;
 2               	4               	112             	100         	300         	120         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 1               	0.3         	0.31        	0.35        	0.4         	0.6         	0.9         
 1               	1.49        	1.72        	1.65        	1.4         	1.19        	1.05        
 1               	1           	0.9         	0.9         	1.05        	1.4         	1.65        
 1               	1.4         	1.22        	1.1         	0.9         	0.6         	0.42        

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 40a             	2864.94         	6415.79         
 39a             	2858.28         	6542.27         
 38a             	2864.94         	6668.76         
 34a             	2418.92         	6682.07         
 35a             	2425.58         	6548.93         
 36a             	2611.97         	6542.27         
 37a             	2771.74         	6542.27         
 41a             	3344.24         	6542.27         
 42a             	3344.24         	6728.67         
 43a             	3344.24         	7028.23         
 44a             	3211.10         	7021.57         
 45a             	3217.75         	7500.87         
 10a             	3211.10         	7667.30         
 12a             	3011.39         	7660.64         
 13a             	2785.05         	7653.98         
 14a             	2572.03         	7634.01         
 15a             	2425.58         	7627.36         
 31a             	2425.58         	7534.16         
 32a             	2418.92         	7427.65         
 200             	2425.58         	7314.48         
 33a             	2425.58         	7154.71         
 16a             	2205.90         	7580.76         
 17              	1999.53         	7580.76         
 18a             	1753.23         	7587.41         
 19a             	1526.89         	7587.41         
 20a             	1007.65         	7594.07         
 21a             	841.23          	7600.73         
 22a             	674.80          	7594.07         
 23a             	461.78          	7594.07         
 24a             	461.78          	7307.82         
 123             	9608.42         	8339.65         
 122             	9608.42         	8173.22         
 121             	9402.06         	8153.25         
 120             	9388.74         	8060.06         
 118             	9235.63         	8060.06         
 119             	9222.32         	8153.25         
 117             	9228.98         	7707.24         
 116             	9069.21         	7700.58         
 115             	8896.13         	7707.24         
 114             	8716.39         	7707.24         
 113             	8490.05         	7713.90         
 125             	8057.35         	7707.24         
 112             	7345.06         	7713.90         
 110             	6832.48         	7707.24         
 97              	6832.48         	7434.30         
 96              	6473.00         	7720.55         
 76              	6466.34         	7334.45         
 77              	6186.75         	7334.45         
 78              	6206.72         	7514.19         
 79              	6206.72         	7640.67         
 95a             	6206.72         	7780.46         
 94              	6133.50         	7827.06         
 93              	5987.04         	7760.49         
 91              	5833.93         	7747.18         
 92              	5833.93         	7574.10         
 75              	5614.25         	7327.79         
 74              	5620.91         	7221.28         
 90              	5374.60         	7760.49         
 82a             	5367.95         	7580.76         
 83a             	5374.60         	7487.56         
 84a             	5367.95         	7361.08         
 85a             	5228.15         	7361.08         
 86a             	5221.49         	7514.19         
 87a             	5108.33         	7361.08         
 73              	5108.33         	7207.97         
 88a             	4981.84         	7347.76         
 89a             	4855.36         	7347.76         
 81              	4915.28         	7634.01         
 80              	4748.85         	7667.30         
 70              	4615.71         	7667.30         
 71              	4615.71         	7527.50         
 72              	4615.71         	7214.62         
 58a             	4435.98         	7527.50         
 59a             	4429.32         	7361.08         
 55a             	4469.26         	7667.30         
 54a             	4276.21         	7673.95         
 53a             	3916.73         	7667.30         
 52a             	3717.03         	7667.30         
 60a             	4462.60         	7940.23         
 61a             	4462.60         	8119.97         
 62a             	4542.49         	8206.51         
 106             	6825.82         	8199.85         
 105             	6825.82         	8625.90         
 102             	5547.69         	8625.90         
 101             	5547.69         	8426.19         
 100             	5354.63         	8213.17         
 103             	3943.36         	8612.58         
 104             	3211.10         	8605.93         
 2               	3211.10         	8399.56         
 3               	3211.10         	8133.28         
 132             	3038.02         	8113.31         
 130             	2838.31         	8119.97         
 131             	3031.36         	7900.29         
 1               	3037.12         	8402.70         
 4               	7345.33         	8009.00         

[VERTICES]
;Link            	X-Coord         	Y-Coord
 83              	5367.95         	7554.13         
 83              	5361.29         	7554.13         

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	0.00            	0.00            	10000.00        	10000.00        
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
